[
 {
  "Address": 1000,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Außentemperatur (B32)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1002,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Gemittelte Außentemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1004,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Interne Meldung",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "",
  "ValueList": "Meldungsnummer 020-999, siehe Navigatorregelung bzw. Navigator Bedienungsanleitung",
  "Note": ""
 },
 {
  "Address": 1005,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Betriebsart System",
  "Parameter": "SYSMODE",
  "Min": 0,
  "Max": 5,
  "Default": 1,
  "Unit": "",
  "ValueList": "0 Standby | 1 Automatik | 2 Abwesend | 4 Nur Warmwasser | 5 Nur Heizung/Kühlung",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1006,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Smart Grid Status",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "0 EVU-Sperre u. kein günstiger Strom | 1 EVU-Bezug u. kein günstiger Strom | 2 Kein EVU-Bezug u. günstiger Strom | 4 EVU-Sperre u. günstiger Strom",
  "Note": ""
 },
 {
  "Address": 1008,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmespeichertemperatur (B38)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1010,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Kältespeichertemperatur (B40)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1012,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Trinkwassererwärmertemp. unten (B41)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1014,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Trinkwassererwärmertemp. oben (B48)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1030,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Warmwasserzapftemperatur (B42)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1032,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Warmwasser-Solltemperatur",
  "Parameter": "FW030",
  "Min": 35,
  "Max": 95,
  "Default": 46,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1033,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Warmwasserladung Einschalttemperatur",
  "Parameter": "FW027",
  "Min": 30,
  "Max": 50,
  "Default": 46,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1034,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Warmwasserladung Ausschalttemperatur",
  "Parameter": "FW028",
  "Min": 46,
  "Max": 53,
  "Default": 50,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1048,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Aktueller Strompreis",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1050,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmepumpen Vorlauftemperatur (B33)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1052,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmepumpen Rücklauftemperatur (B34)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1054,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "HGL Vorlauftemperatur (B35)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1056,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmequelleneintrittstemperatur (B43)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1058,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmequellenaustrittstemperatur (B36)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1060,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Luftansaugtemperatur (B37)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1062,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Luftwärmetauschertemperatur (B72)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1064,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Luftansaugtemperatur 2 (B46)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1066,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Ladefühler (B45)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1090,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Betriebsart Wärmepumpe",
  "Parameter": "",
  "Min": 0,
  "Max": 8,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Aus | 1 Heizbetrieb | 2 Kühlbetrieb | 4 Warmwasser | 8 Abtauung",
  "Note": ""
 },
 {
  "Address": 1091,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Heizanforderung",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1092,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Kühlanforderung",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1093,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Warmwasseranforderung",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1098,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "EVU - Sperrkontakt",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "0 gesperrt | 1 nicht gesperrt",
  "Note": ""
 },
 {
  "Address": 1099,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Summenstörung Wärmepumpe",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Keine Störung | 1 Störung",
  "Note": "Bei einer Summenstörung (verriegelnden Störung) läuft die Wärmepumpe nicht mehr an."
 },
 {
  "Address": 1100,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Status Verdichter 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Aus | 1 Ein",
  "Note": ""
 },
 {
  "Address": 1101,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Status Verdichter 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Aus | 1 Ein",
  "Note": ""
 },
 {
  "Address": 1102,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Status Verdichter 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Aus | 1 Ein",
  "Note": ""
 },
 {
  "Address": 1103,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Status Verdichter 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Aus | 1 Ein",
  "Note": ""
 },
 {
  "Address": 1104,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Status Ladepumpe (M73)",
  "Parameter": "",
  "Min": -1,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1105,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Status Sole/Zwischenkreispumpe (M16)",
  "Parameter": "",
  "Min": -1,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1106,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Status Wärmequellen/Grundwasserpumpe (M15)",
  "Parameter": "",
  "Min": -1,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1108,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Status ISC Kältespeicherpumpe (M84)",
  "Parameter": "",
  "Min": -1,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1109,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Status ISC Rückkühlpumpe (M17)",
  "Parameter": "",
  "Min": -1,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1110,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Umschaltventil Heizkreis Heizen/Kühlen (M61)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1111,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Umschaltventil Speicher Heizen/Kühlen (M62)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1112,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Umschaltventil Heizen/Warmwasser (M63)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1113,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Umschaltventil Wärmequelle Heizen/Kühlen (M74)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1114,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Umschaltventil Solar Heizen/Warmwasser (M78)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1115,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Umschaltventil Solar Speicher/Wärmequelle (M79)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1116,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Umschaltventil ISC Wärmequelle/Kältespeicher (M89)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1117,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Umschaltventil ISC Speicher/Bypass (M99)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1118,
  "DataType": "WORD",
  "Access": "RO",
  "Name": "Zirkulationspumpe (M64)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1120,
  "DataType": "WORD",
  "Access": "RW",
  "Name": "2. Wärmeerzeuger - Bivalenzpunkt 1",
  "Parameter": "BV002",
  "Min": -90,
  "Max": 40,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1121,
  "DataType": "WORD",
  "Access": "RW",
  "Name": "2. Wärmeerzeuger - Bivalenzpunkt 2",
  "Parameter": "BV003",
  "Min": -90,
  "Max": 40,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1122,
  "DataType": "WORD",
  "Access": "RW",
  "Name": "3. Wärmeerzeuger - Bivalenzpunkt 1",
  "Parameter": "BV102",
  "Min": -90,
  "Max": 40,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1123,
  "DataType": "WORD",
  "Access": "RW",
  "Name": "3. Wärmeerzeuger - Bivalenzpunkt 2",
  "Parameter": "BV103",
  "Min": -90,
  "Max": 40,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1124,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Bivalenz Betriebszustand",
  "Parameter": "",
  "Min": 0,
  "Max": 3,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Aus | 1 Bivalenz 1 aktiv | 2 Bivalenz 2 aktiv | 3 Bivalenz 1+2 aktiv",
  "Note": ""
 },
 {
  "Address": 1147,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Kaskade / Verfügbare Stufen Heizen",
  "Parameter": "",
  "Min": 0,
  "Max": 20,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1148,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Kaskade / Verfügbare Stufen Kühlen",
  "Parameter": "",
  "Min": 0,
  "Max": 20,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1149,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Kaskade / Verfügbare Stufen Warmwasser",
  "Parameter": "",
  "Min": 0,
  "Max": 20,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1150,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Kaskade / Laufende Stufen Heizen",
  "Parameter": "",
  "Min": 0,
  "Max": 20,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1151,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Kaskade / Laufende Stufen Kühlen",
  "Parameter": "",
  "Min": 0,
  "Max": 20,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1152,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Kaskade / Laufende Stufen Warmwasser",
  "Parameter": "",
  "Min": 0,
  "Max": 20,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1200,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Kaskade / Angeforderte Heiztemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1202,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Kaskade / Angeforderte Kühltemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1204,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Kaskade / Angeforderte Warmwassertemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1206,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Kaskade / Gemittelte Vorlauftemperatur Heizen",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1208,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Kaskade / Gemittelte Vorlauftemperatur Kühlen",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1210,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Kaskade / Gemittelte Vorlauftemperatur Warmwasser",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1220,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kaskade / Minimale Leistung Heizen",
  "Parameter": "SYSCAMLHM",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1221,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kaskade / Maximale Leistung Heizen",
  "Parameter": "SYSCAMLH",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1222,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kaskade / Minimale Leistung Kühlen",
  "Parameter": "SYSCAMLCM",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1223,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kaskade / Maximale Leistung Kühlen",
  "Parameter": "SYSCAMLC",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1224,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kaskade / Minimale Leistung Warmwasser",
  "Parameter": "SYSCAMLPM",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1225,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kaskade / Maximale Leistung Warmwasser",
  "Parameter": "SYSCAMLP",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1226,
  "DataType": "WORD",
  "Access": "RW",
  "Name": "Kaskade / Bivalenzpunkt Heizen Parallel",
  "Parameter": "SYSCAPVTHP",
  "Min": -90,
  "Max": 40,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1227,
  "DataType": "WORD",
  "Access": "RW",
  "Name": "Kaskade / Bivalenzpunkt Heizen Alternativ",
  "Parameter": "SYSCAPVTHA",
  "Min": -90,
  "Max": 40,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1228,
  "DataType": "WORD",
  "Access": "RW",
  "Name": "Kaskade / Bivalenzpunkt Kühlen Parallel",
  "Parameter": "SYSCAPVTCP",
  "Min": -90,
  "Max": 40,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1229,
  "DataType": "WORD",
  "Access": "RW",
  "Name": "Kaskade / Bivalenzpunkt Kühlen Alternativ",
  "Parameter": "SYSCAPVTCA",
  "Min": -90,
  "Max": 40,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1230,
  "DataType": "WORD",
  "Access": "RW",
  "Name": "Kaskade / Bivalenzpunkt Warmwasser",
  "Parameter": "SYSCAPVTPP",
  "Min": -90,
  "Max": 40,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1231,
  "DataType": "WORD",
  "Access": "RW",
  "Name": "Kaskade / Bivalenzpunkt Warmwasser",
  "Parameter": "SYSCAPVTPA",
  "Min": -90,
  "Max": 40,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1350,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis A Vorlauftemperatur (B51)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1352,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis B Vorlauftemperatur (B52)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1354,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis C Vorlauftemperatur (B53)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1356,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis D Vorlauftemperatur (B54)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1358,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis E Vorlauftemperatur (B55)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1360,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis F Vorlauftemperatur (B56)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1362,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis G Vorlauftemperatur (B57)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1364,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis A Raumtemperatur (B61)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1366,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis B Raumtemperatur (B62)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1368,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis C Raumtemperatur (B63)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1370,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis D Raumtemperatur (B64)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1372,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis E Raumtemperatur (B65)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1374,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis F Raumtemperatur (B66)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1376,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis G Raumtemperatur (B67)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1378,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis A Sollvorlauftemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1380,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis B Sollvorlauftemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1382,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis C Sollvorlauftemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1384,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis D Sollvorlauftemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1386,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis E Sollvorlauftemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1388,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis F Sollvorlauftemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1390,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Heizkreis G Sollvorlauftemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1392,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Feuchtesensor (B31)",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1393,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Betriebsart Heizkreis A",
  "Parameter": "HKA01",
  "Min": 0,
  "Max": 5,
  "Default": 1,
  "Unit": "",
  "ValueList": "0 Aus | 1 Zeitprogramm | 2 Normal | 3 Eco | 4 Manuell Heizen | 5 Manuell Kühlen",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1394,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Betriebsart Heizkreis B",
  "Parameter": "HKB01",
  "Min": 0,
  "Max": 5,
  "Default": 1,
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1395,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Betriebsart Heizkreis C",
  "Parameter": "HKC01",
  "Min": 0,
  "Max": 5,
  "Default": 1,
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1396,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Betriebsart Heizkreis D",
  "Parameter": "HKD01",
  "Min": 0,
  "Max": 5,
  "Default": 1,
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1397,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Betriebsart Heizkreis E",
  "Parameter": "HKE01",
  "Min": 0,
  "Max": 5,
  "Default": 1,
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1398,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Betriebsart Heizkreis F",
  "Parameter": "HKF01",
  "Min": 0,
  "Max": 5,
  "Default": 1,
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1399,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Betriebsart Heizkreis G",
  "Parameter": "HKG01",
  "Min": 0,
  "Max": 5,
  "Default": 1,
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1401,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Normal HK A",
  "Parameter": "HKA04",
  "Min": 15,
  "Max": 30,
  "Default": 22,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1403,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Normal HK B",
  "Parameter": "HKB04",
  "Min": 15,
  "Max": 30,
  "Default": 22,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1405,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Normal HK C",
  "Parameter": "HKC04",
  "Min": 15,
  "Max": 30,
  "Default": 22,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1407,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Normal HK D",
  "Parameter": "HKD04",
  "Min": 15,
  "Max": 30,
  "Default": 22,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1409,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Normal HK E",
  "Parameter": "HKE04",
  "Min": 15,
  "Max": 30,
  "Default": 22,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1411,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Normal HK F",
  "Parameter": "HKF04",
  "Min": 15,
  "Max": 30,
  "Default": 22,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1413,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Normal HK G",
  "Parameter": "HKG04",
  "Min": 15,
  "Max": 30,
  "Default": 22,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1415,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Eco HK A",
  "Parameter": "HKA05",
  "Min": 10,
  "Max": 25,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1417,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Eco HK B",
  "Parameter": "HKB05",
  "Min": 10,
  "Max": 25,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1419,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Eco HK C",
  "Parameter": "HKC05",
  "Min": 10,
  "Max": 25,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1421,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Eco HK D",
  "Parameter": "HKD05",
  "Min": 10,
  "Max": 25,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1423,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Eco HK E",
  "Parameter": "HKE05",
  "Min": 10,
  "Max": 25,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1425,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Eco HK F",
  "Parameter": "HKF05",
  "Min": 10,
  "Max": 25,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1427,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Heizen Eco HK G",
  "Parameter": "HKG05",
  "Min": 10,
  "Max": 25,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1429,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Heizkurve HK A",
  "Parameter": "HKA10",
  "Min": "0,1",
  "Max": "3,5",
  "Default": "0,6",
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1431,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Heizkurve HK B",
  "Parameter": "HKB10",
  "Min": "0,1",
  "Max": "3,5",
  "Default": "0,6",
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1433,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Heizkurve HK C",
  "Parameter": "HKC10",
  "Min": "0,1",
  "Max": "3,5",
  "Default": "0,6",
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1435,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Heizkurve HK D",
  "Parameter": "HKD10",
  "Min": "0,1",
  "Max": "3,5",
  "Default": "0,6",
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1437,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Heizkurve HK E",
  "Parameter": "HKE10",
  "Min": "0,1",
  "Max": "3,5",
  "Default": "0,6",
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1439,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Heizkurve HK F",
  "Parameter": "HKF10",
  "Min": "0,1",
  "Max": "3,5",
  "Default": "0,6",
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1441,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Heizkurve HK G",
  "Parameter": "HKG10",
  "Min": "0,1",
  "Max": "3,5",
  "Default": "0,6",
  "Unit": "",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1442,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Heizgrenze HK A",
  "Parameter": "HKA08",
  "Min": 0,
  "Max": 50,
  "Default": 15,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1443,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Heizgrenze HK B",
  "Parameter": "HKB08",
  "Min": 0,
  "Max": 50,
  "Default": 15,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1444,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Heizgrenze HK C",
  "Parameter": "HKC08",
  "Min": 0,
  "Max": 50,
  "Default": 15,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1445,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Heizgrenze HK D",
  "Parameter": "HKD08",
  "Min": 0,
  "Max": 50,
  "Default": 15,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1446,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Heizgrenze HK E",
  "Parameter": "HKE08",
  "Min": 0,
  "Max": 50,
  "Default": 15,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1447,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Heizgrenze HK F",
  "Parameter": "HKF08",
  "Min": 0,
  "Max": 50,
  "Default": 15,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1448,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Heizgrenze HK G",
  "Parameter": "HKG08",
  "Min": 0,
  "Max": 50,
  "Default": 15,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1449,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur HK A (Konstant-HK)",
  "Parameter": "HKA03",
  "Min": 20,
  "Max": 90,
  "Default": 45,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1450,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur HK B (Konstant-HK)",
  "Parameter": "HKB03",
  "Min": 20,
  "Max": 90,
  "Default": 45,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1451,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur HK C (Konstant-HK)",
  "Parameter": "HKC03",
  "Min": 20,
  "Max": 90,
  "Default": 45,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1452,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur HK D (Konstant-HK)",
  "Parameter": "HKD03",
  "Min": 20,
  "Max": 90,
  "Default": 45,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1453,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur HK E (Konstant-HK)",
  "Parameter": "HKE03",
  "Min": 20,
  "Max": 90,
  "Default": 45,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1454,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur HK F (Konstant-HK)",
  "Parameter": "HKF03",
  "Min": 20,
  "Max": 90,
  "Default": 45,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1455,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur HK G (Konstant-HK)",
  "Parameter": "HKG03",
  "Min": 20,
  "Max": 90,
  "Default": 45,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1457,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Normal HK A",
  "Parameter": "HKA50",
  "Min": 15,
  "Max": 30,
  "Default": 23,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1459,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Normal HK B",
  "Parameter": "HKB50",
  "Min": 15,
  "Max": 30,
  "Default": 23,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1461,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Normal HK C",
  "Parameter": "HKC50",
  "Min": 15,
  "Max": 30,
  "Default": 23,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1463,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Normal HK D",
  "Parameter": "HKD50",
  "Min": 15,
  "Max": 30,
  "Default": 23,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1465,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Normal HK E",
  "Parameter": "HKE50",
  "Min": 15,
  "Max": 30,
  "Default": 23,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1467,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Normal HK F",
  "Parameter": "HKF50",
  "Min": 15,
  "Max": 30,
  "Default": 23,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1469,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Normal HK G",
  "Parameter": "HKG50",
  "Min": 15,
  "Max": 30,
  "Default": 23,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1471,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Eco HK A",
  "Parameter": "HKA51",
  "Min": 15,
  "Max": 30,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1473,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Eco HK B",
  "Parameter": "HKB51",
  "Min": 15,
  "Max": 30,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1475,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Eco HK C",
  "Parameter": "HKC51",
  "Min": 15,
  "Max": 30,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1477,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Eco HK D",
  "Parameter": "HKD51",
  "Min": 15,
  "Max": 30,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1479,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Eco HK E",
  "Parameter": "HKE51",
  "Min": 15,
  "Max": 30,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1481,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Eco HK F",
  "Parameter": "HKF51",
  "Min": 15,
  "Max": 30,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1483,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Raumsolltemperatur Kühlen Eco HK G",
  "Parameter": "HKG51",
  "Min": 15,
  "Max": 30,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1484,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kühlgrenze HK A",
  "Parameter": "HKA58",
  "Min": 0,
  "Max": 36,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1485,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kühlgrenze HK B",
  "Parameter": "HKB58",
  "Min": 0,
  "Max": 36,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1486,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kühlgrenze HK C",
  "Parameter": "HKC58",
  "Min": 0,
  "Max": 36,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1487,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kühlgrenze HK D",
  "Parameter": "HKD58",
  "Min": 0,
  "Max": 36,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1488,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kühlgrenze HK E",
  "Parameter": "HKE58",
  "Min": 0,
  "Max": 36,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1489,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kühlgrenze HK F",
  "Parameter": "HKF58",
  "Min": 0,
  "Max": 36,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1490,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Kühlgrenze HK G",
  "Parameter": "HKG58",
  "Min": 0,
  "Max": 36,
  "Default": 25,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1491,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur Kühlen HK A",
  "Parameter": "HKA53",
  "Min": 8,
  "Max": 30,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1492,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur Kühlen HK B",
  "Parameter": "HKB53",
  "Min": 8,
  "Max": 30,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1493,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur Kühlen HK C",
  "Parameter": "HKC53",
  "Min": 8,
  "Max": 30,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1494,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur Kühlen HK D",
  "Parameter": "HKD53",
  "Min": 8,
  "Max": 30,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1495,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur Kühlen HK E",
  "Parameter": "HKE53",
  "Min": 8,
  "Max": 30,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1496,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur Kühlen HK F",
  "Parameter": "HKF53",
  "Min": 8,
  "Max": 30,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1497,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Sollvorlauftemperatur Kühlen HK G",
  "Parameter": "HKG53",
  "Min": 8,
  "Max": 30,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1498,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Aktive Betriebsart Heizkreis A",
  "Parameter": "",
  "Min": 0,
  "Max": 2,
  "Default": 0,
  "Unit": "",
  "ValueList": "0 Aus | 1 Heizen | 2 Kühlen",
  "Note": ""
 },
 {
  "Address": 1499,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Aktive Betriebsart Heizkreis B",
  "Parameter": "",
  "Min": 0,
  "Max": 2,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1500,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Aktive Betriebsart Heizkreis C",
  "Parameter": "",
  "Min": 0,
  "Max": 2,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1501,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Aktive Betriebsart Heizkreis D",
  "Parameter": "",
  "Min": 0,
  "Max": 2,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1502,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Aktive Betriebsart Heizkreis E",
  "Parameter": "",
  "Min": 0,
  "Max": 2,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1503,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Aktive Betriebsart Heizkreis F",
  "Parameter": "",
  "Min": 0,
  "Max": 2,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1504,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Aktive Betriebsart Heizkreis G",
  "Parameter": "",
  "Min": 0,
  "Max": 2,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1505,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Parallelverschiebung HK A",
  "Parameter": "HKA03",
  "Min": 0,
  "Max": 30,
  "Default": 0,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1506,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Parallelverschiebung HK B",
  "Parameter": "HKB03",
  "Min": 0,
  "Max": 30,
  "Default": 0,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1507,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Parallelverschiebung HK C",
  "Parameter": "HKC03",
  "Min": 0,
  "Max": 30,
  "Default": 0,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1508,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Parallelverschiebung HK D",
  "Parameter": "HKD03",
  "Min": 0,
  "Max": 30,
  "Default": 0,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1509,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Parallelverschiebung HK E",
  "Parameter": "HKE03",
  "Min": 0,
  "Max": 30,
  "Default": 0,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1510,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Parallelverschiebung HK F",
  "Parameter": "HKF03",
  "Min": 0,
  "Max": 30,
  "Default": 0,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1511,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Parallelverschiebung HK G",
  "Parameter": "HKG03",
  "Min": 0,
  "Max": 30,
  "Default": 0,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1650,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "Externe Raumtemperatur HK A",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1652,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "Externe Raumtemperatur HK B",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1654,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "Externe Raumtemperatur HK C",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1656,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "Externe Raumtemperatur HK D",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1658,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "Externe Raumtemperatur HK E",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1660,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "Externe Raumtemperatur HK F",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1662,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "Externe Raumtemperatur HK G",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1690,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "Externe Außentemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1692,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "Externe Feuchte",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1694,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Externe Anforderungstemperatur Heizen",
  "Parameter": "PH003",
  "Min": 20,
  "Max": 65,
  "Default": 40,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1695,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Externe Anforderungstemperatur Kühlen",
  "Parameter": "PC004",
  "Min": 10,
  "Max": 25,
  "Default": 18,
  "Unit": "°C",
  "ValueList": "",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1696,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "GLT Temperaturanforderung Heizen",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": 0,
  "Unit": "°C",
  "ValueList": "",
  "Note": "Muss zyklisch (alle 10 Min.) geändert werden! Der Parameter PM003 wird hier nicht geändert!"
 },
 {
  "Address": 1698,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "GLT Temperaturanforderung Kühlen",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": 100,
  "Unit": "°C",
  "ValueList": "",
  "Note": "Muss zyklisch (alle 10 Min.) geändert werden! Der Parameter PM003 wird hier nicht geändert!"
 },
 {
  "Address": 1710,
  "DataType": "BOOL",
  "Access": "RW",
  "Name": "Anforderung Heizen",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": "Die Anforderungen Heizen/Kühlen (Adressen 1710/1711) sollten zyklisch geschrieben werden, damit nach einem Neustart der Touchdisplays bzw. der Anlage die Anforderung wieder anliegt!"
 },
 {
  "Address": 1711,
  "DataType": "BOOL",
  "Access": "RW",
  "Name": "Anforderung Kühlen",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": "Sollte zyklisch geschrieben werden (siehe Adresse 1710). Die Passivkühlung kann, wie die Aktivkühlung, über diese Adresse angefordert werden. Wird bei Passivkühlung gleichzeitig noch der Heizbetrieb benötigt, muss die Heizanforderung über die Adresse 1710 erfolgen."
 },
 {
  "Address": 1712,
  "DataType": "BOOL",
  "Access": "RW",
  "Name": "Anforderung Warmwasserladung",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "0 Aus | 1 Ein",
  "Note": "Bei Warmwasseranforderung über diese Adresse wird die Warmwasserladung unabhängig von der Speichertemperatur gestartet. Zur Beendung der Warmwasserladung muss die Anforderung weggenommen werden! Die WW-Ladung muss mit „0“ beendet werden!"
 },
 {
  "Address": 1713,
  "DataType": "BOOL",
  "Access": "RW",
  "Name": "Ext. Ansteuerung „Einmalige WW-Ladung“",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1714,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Externe Anforderung Grundwasserpumpe M15 (bei SW/SWM/SW Twin) und Sole-/Zwischenkreispumpe M16 (bei SW/SWM/SW Twin/SW Max)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": "Die Anforderung/Ansteuerung der Sole-/Zwischenkreis- und der Grundwasserpumpe (Adressen 1714/1715) erfolgt automatisch über die Navigatorregelung. Eine Anforderung/Ansteuerung dieser Pumpen über die Gebäudeleittechnik ist somit nicht sinnvoll!"
 },
 {
  "Address": 1715,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Externe Anforderung Grundwasserpumpe M15 (bei SW Max)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": "Die Anforderung/Ansteuerung der Sole-/Zwischenkreis- und der Grundwasserpumpe (Adressen 1714/1715) erfolgt automatisch über die Navigatorregelung. Eine Anforderung/Ansteuerung dieser Pumpen über die Gebäudeleittechnik ist somit nicht sinnvoll!"
 },
 {
  "Address": 1716,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "GLT Wärmespeichertemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": -1,
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1718,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "GLT Kältespeichertemperatur",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": -1,
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1720,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "GLT Trinkwarmwassererwärmertemp. unten",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": -1,
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1722,
  "DataType": "FLOAT",
  "Access": "W",
  "Name": "GLT Trinkwarmwassererwärmertemp. oben",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": -1,
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1748,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmemenge Heizen",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kWh",
  "ValueList": "",
  "Note": "Nur bei Anlagen mit Vortex-Sensor (iPump A/T/ALM, AERO SLM/ALM und TERRA SWM)"
 },
 {
  "Address": 1750,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmemenge Gesamt",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kWh",
  "ValueList": "",
  "Note": "Bei Anlagen ohne Vortex-Sensor --> berechnete Wärmemenge (Heizen + Warmwasser)"
 },
 {
  "Address": 1752,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmemenge Kühlen",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kWh",
  "ValueList": "",
  "Note": "Nur bei Anlagen mit Vortex-Sensor (iPump A/T/ALM, AERO SLM/ALM und TERRA SWM)"
 },
 {
  "Address": 1754,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmemenge Warmwasser",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kWh",
  "ValueList": "",
  "Note": "Nur bei Anlagen mit Vortex-Sensor (iPump A/T/ALM, AERO SLM/ALM und TERRA SWM)"
 },
 {
  "Address": 1756,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmemenge Abtauung",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kWh",
  "ValueList": "",
  "Note": "Nur bei Anlagen mit Vortex-Sensor (iPump A/T/ALM, AERO SLM/ALM und TERRA SWM)"
 },
 {
  "Address": 1758,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmemenge Passive Kühlung",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kWh",
  "ValueList": "",
  "Note": "Nur bei iPump T"
 },
 {
  "Address": 1760,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmemenge Solar",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kWh",
  "ValueList": "",
  "Note": "Nur bei eingebautem Durchflusszähler"
 },
 {
  "Address": 1762,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmemenge Elektroheizeinsatz",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kWh",
  "ValueList": "",
  "Note": "Nur bei Anlagen mit Vortex-Sensor (iPump A/T/ALM, AERO SLM/ALM und TERRA SWM)"
 },
 {
  "Address": 1790,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Momentanleistung",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kW",
  "ValueList": "",
  "Note": "Bei Anlagen mit Vortex-Sensor --> gemessene Momentanleistung; Bei Anlagen ohne Vortex-Sensor --> berechnete Momentanleistung"
 },
 {
  "Address": 1792,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Momentanleistung Solar",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kW",
  "ValueList": "",
  "Note": "Nur bei eingebautem Durchflusszähler"
 },
 {
  "Address": 1850,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Solar Kollektortemperatur (B73)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1852,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Solar Kollektorrücklauftemperatur (B75)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1854,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Solar Ladetemperatur (B74)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1856,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Betriebsart Solar",
  "Parameter": "SC002",
  "Min": 0,
  "Max": 4,
  "Default": 0,
  "Unit": "",
  "ValueList": "0 Automatik | 1 Warmwasser | 2 Heizung | 3 Warmwasser + Heizung | 4 Wärmequelle / Pool",
  "Note": "* Wert aus EEPROM: wird bei jeder Änderung direkt in den EEPROM-Speicher der Navigatorregelung geschrieben (max. 300.000 Schreibzyklen). Nicht öfter als unbedingt notwendig ändern, da dies sonst zur Zerstörung des EEPROM-Speichers führen kann!"
 },
 {
  "Address": 1857,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Solar WQ-Referenztemp./Pooltemp. (B76)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1870,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "ISC Ladetemperatur Kühlen (B44)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1872,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "ISC Rückkühltemperatur (B49)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 1874,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "ISC Modus",
  "Parameter": "",
  "Min": 0,
  "Max": 8,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Keine Abwärme | 1 Heizung | 4 Warmwasser | 8 Wärmequelle",
  "Note": ""
 },
 {
  "Address": 1999,
  "DataType": "UCHAR",
  "Access": "W",
  "Name": "Störmeldungen quittieren",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": "Darf nicht permanent geschrieben werden, da sonst keine Störmeldungen mehr angezeigt werden!"
 },
 {
  "Address": 2000,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Modus Heizen/Kühlen A14",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Kühlen | 1 Heizen",
  "Note": ""
 },
 {
  "Address": 2001,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Entfeuchtungsausgang A12",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "0 Aus | 1 Ein",
  "Note": ""
 },
 {
  "Address": 2002,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumtemperatur Raum 1",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": "RW ... Bei Verwendung von externen Raumsensoren / RO ... Bei Verwendung von IDM Raumsensoren"
 },
 {
  "Address": 2004,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 1 Raumsolltemperatur Raum 1",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": "Wenn die Raumsolltemperatur über die Gebäudeleittechnik (GLT) vorgegeben wird, dann ist beim jeweiligen Raum die Betriebsart auf „Normal“ zu stellen! Die Solltemperatur kann nur in 0,5er Schritten kommuniziert werden!"
 },
 {
  "Address": 2006,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumfeuchte Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": "RW ... Bei Verwendung von externen Raumsensoren / RO ... Bei Verwendung von IDM Raumsensoren"
 },
 {
  "Address": 2007,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 1 Betriebsart Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Aus | 1 Automatik | 2 Eco | 3 Normal | 4 Komfort",
  "Note": ""
 },
 {
  "Address": 2008,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Status Relais Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "0 Aus | 1 Ein",
  "Note": ""
 },
 {
  "Address": 2009,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumtemperatur Raum 2",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2011,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 1 Raumsolltemperatur Raum 2",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2013,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumfeuchte Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2014,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 1 Betriebsart Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2015,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Status Relais Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2016,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumtemperatur Raum 3",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2018,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 1 Raumsolltemperatur Raum 3",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2020,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumfeuchte Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2021,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 1 Betriebsart Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2022,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Status Relais Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2023,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumtemperatur Raum 4",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2025,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 1 Raumsolltemperatur Raum 4",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2027,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumfeuchte Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2028,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 1 Betriebsart Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2029,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Status Relais Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2030,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumtemperatur Raum 5",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2032,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 1 Raumsolltemperatur Raum 5",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2034,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumfeuchte Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2035,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 1 Betriebsart Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2036,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Status Relais Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2037,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumtemperatur Raum 6",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2039,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 1 Raumsolltemperatur Raum 6",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2041,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumfeuchte Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2042,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 1 Betriebsart Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2043,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Status Relais Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2044,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumtemperatur Raum 7",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2046,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 1 Raumsolltemperatur Raum 7",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2048,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumfeuchte Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2049,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 1 Betriebsart Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2050,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Status Relais Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2051,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumtemperatur Raum 8",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2053,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 1 Raumsolltemperatur Raum 8",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2055,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 1 Raumfeuchte Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2056,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 1 Betriebsart Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2057,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Status Relais Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2064,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 1 Status Relais Raum 9 (A9)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2065,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Modus Heizen/Kühlen A14",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2066,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Entfeuchtungsausgang A12",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2067,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumtemperatur Raum 1",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2069,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 2 Raumsolltemperatur Raum 1",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2071,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumfeuchte Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2072,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 2 Betriebsart Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2073,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Status Relais Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2074,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumtemperatur Raum 2",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2076,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 2 Raumsolltemperatur Raum 2",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2078,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumfeuchte Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2079,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 2 Betriebsart Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2080,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Status Relais Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2081,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumtemperatur Raum 3",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2083,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 2 Raumsolltemperatur Raum 3",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2085,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumfeuchte Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2086,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 2 Betriebsart Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2087,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Status Relais Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2088,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumtemperatur Raum 4",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2090,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 2 Raumsolltemperatur Raum 4",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2092,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumfeuchte Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2093,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 2 Betriebsart Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2094,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Status Relais Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2095,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumtemperatur Raum 5",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2097,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 2 Raumsolltemperatur Raum 5",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2099,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumfeuchte Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2100,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 2 Betriebsart Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2101,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Status Relais Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2102,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumtemperatur Raum 6",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2104,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 2 Raumsolltemperatur Raum 6",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2106,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumfeuchte Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2107,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 2 Betriebsart Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2108,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Status Relais Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2109,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumtemperatur Raum 7",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2111,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 2 Raumsolltemperatur Raum 7",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2113,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumfeuchte Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2114,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 2 Betriebsart Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2115,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Status Relais Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2116,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumtemperatur Raum 8",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2118,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 2 Raumsolltemperatur Raum 8",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2120,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 2 Raumfeuchte Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2121,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 2 Betriebsart Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2122,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Status Relais Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2129,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 2 Status Relais Raum 9 (A9)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2130,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Modus Heizen/Kühlen A14",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2131,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Entfeuchtungsausgang A12",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2132,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumtemperatur Raum 1",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2134,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 3 Raumsolltemperatur Raum 1",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2136,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumfeuchte Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2137,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 3 Betriebsart Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2138,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Status Relais Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2139,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumtemperatur Raum 2",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2141,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 3 Raumsolltemperatur Raum 2",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2143,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumfeuchte Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2144,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 3 Betriebsart Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2145,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Status Relais Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2146,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumtemperatur Raum 3",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2148,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 3 Raumsolltemperatur Raum 3",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2150,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumfeuchte Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2151,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 3 Betriebsart Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2152,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Status Relais Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2153,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumtemperatur Raum 4",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2155,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 3 Raumsolltemperatur Raum 4",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2157,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumfeuchte Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2158,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 3 Betriebsart Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2159,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Status Relais Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2160,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumtemperatur Raum 5",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2162,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 3 Raumsolltemperatur Raum 5",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2164,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumfeuchte Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2165,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 3 Betriebsart Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2166,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Status Relais Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2167,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumtemperatur Raum 6",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2169,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 3 Raumsolltemperatur Raum 6",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2171,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumfeuchte Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2172,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 3 Betriebsart Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2173,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Status Relais Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2174,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumtemperatur Raum 7",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2176,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 3 Raumsolltemperatur Raum 7",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2178,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumfeuchte Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2179,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 3 Betriebsart Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2180,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Status Relais Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2181,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumtemperatur Raum 8",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2183,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 3 Raumsolltemperatur Raum 8",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2185,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 3 Raumfeuchte Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2186,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 3 Betriebsart Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2187,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Status Relais Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2194,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 3 Status Relais Raum 9 (A9)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2195,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Modus Heizen/Kühlen A14",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2196,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Entfeuchtungsausgang A12",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2197,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumtemperatur Raum 1",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2199,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 4 Raumsolltemperatur Raum 1",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2201,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumfeuchte Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2202,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 4 Betriebsart Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2203,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Status Relais Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2204,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumtemperatur Raum 2",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2206,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 4 Raumsolltemperatur Raum 2",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2208,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumfeuchte Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2209,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 4 Betriebsart Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2210,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Status Relais Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2211,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumtemperatur Raum 3",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2213,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 4 Raumsolltemperatur Raum 3",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2215,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumfeuchte Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2216,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 4 Betriebsart Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2217,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Status Relais Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2218,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumtemperatur Raum 4",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2220,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 4 Raumsolltemperatur Raum 4",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2222,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumfeuchte Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2223,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 4 Betriebsart Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2224,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Status Relais Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2225,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumtemperatur Raum 5",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2227,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 4 Raumsolltemperatur Raum 5",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2229,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumfeuchte Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2230,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 4 Betriebsart Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2231,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Status Relais Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2232,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumtemperatur Raum 6",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2234,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 4 Raumsolltemperatur Raum 6",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2236,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumfeuchte Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2237,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 4 Betriebsart Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2238,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Status Relais Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2239,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumtemperatur Raum 7",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2241,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 4 Raumsolltemperatur Raum 7",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2243,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumfeuchte Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2244,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 4 Betriebsart Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2245,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Status Relais Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2246,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumtemperatur Raum 8",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2248,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 4 Raumsolltemperatur Raum 8",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2250,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 4 Raumfeuchte Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2251,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 4 Betriebsart Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2252,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Status Relais Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2259,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 4 Status Relais Raum 9 (A9)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2260,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Modus Heizen/Kühlen A14",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2261,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Entfeuchtungsausgang A12",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2262,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumtemperatur Raum 1",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2264,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 5 Raumsolltemperatur Raum 1",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2266,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumfeuchte Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2267,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 5 Betriebsart Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2268,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Status Relais Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2269,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumtemperatur Raum 2",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2271,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 5 Raumsolltemperatur Raum 2",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2273,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumfeuchte Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2274,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 5 Betriebsart Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2275,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Status Relais Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2276,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumtemperatur Raum 3",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2278,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 5 Raumsolltemperatur Raum 3",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2280,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumfeuchte Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2281,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 5 Betriebsart Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2282,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Status Relais Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2283,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumtemperatur Raum 4",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2285,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 5 Raumsolltemperatur Raum 4",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2287,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumfeuchte Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2288,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 5 Betriebsart Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2289,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Status Relais Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2290,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumtemperatur Raum 5",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2292,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 5 Raumsolltemperatur Raum 5",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2294,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumfeuchte Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2295,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 5 Betriebsart Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2296,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Status Relais Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2297,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumtemperatur Raum 6",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2299,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 5 Raumsolltemperatur Raum 6",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2301,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumfeuchte Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2302,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 5 Betriebsart Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2303,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Status Relais Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2304,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumtemperatur Raum 7",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2306,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 5 Raumsolltemperatur Raum 7",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2308,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumfeuchte Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2309,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 5 Betriebsart Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2310,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Status Relais Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2311,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumtemperatur Raum 8",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2313,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 5 Raumsolltemperatur Raum 8",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2315,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 5 Raumfeuchte Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2316,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 5 Betriebsart Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2317,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Status Relais Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2324,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 5 Status Relais Raum 9 (A9)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2325,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Modus Heizen/Kühlen A14",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2326,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Entfeuchtungsausgang A12",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2327,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumtemperatur Raum 1",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2329,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 6 Raumsolltemperatur Raum 1",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2331,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumfeuchte Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2332,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 6 Betriebsart Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2333,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Status Relais Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2334,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumtemperatur Raum 2",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2336,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 6 Raumsolltemperatur Raum 2",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2338,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumfeuchte Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2339,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 6 Betriebsart Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2340,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Status Relais Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2341,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumtemperatur Raum 3",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2343,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 6 Raumsolltemperatur Raum 3",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2345,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumfeuchte Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2346,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 6 Betriebsart Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2347,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Status Relais Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2348,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumtemperatur Raum 4",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2350,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 6 Raumsolltemperatur Raum 4",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2352,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumfeuchte Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2353,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 6 Betriebsart Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2354,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Status Relais Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2355,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumtemperatur Raum 5",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2357,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 6 Raumsolltemperatur Raum 5",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2359,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumfeuchte Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2360,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 6 Betriebsart Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2361,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Status Relais Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2362,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumtemperatur Raum 6",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2364,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 6 Raumsolltemperatur Raum 6",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2366,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumfeuchte Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2367,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 6 Betriebsart Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2368,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Status Relais Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2369,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumtemperatur Raum 7",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2371,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 6 Raumsolltemperatur Raum 7",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2373,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumfeuchte Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2374,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 6 Betriebsart Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2375,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Status Relais Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2376,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumtemperatur Raum 8",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2378,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 6 Raumsolltemperatur Raum 8",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2380,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 6 Raumfeuchte Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2381,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 6 Betriebsart Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2382,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Status Relais Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2389,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 6 Status Relais Raum 9 (A9)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2390,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Modus Heizen/Kühlen A14",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2391,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Entfeuchtungsausgang A12",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2392,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumtemperatur Raum 1",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2394,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 7 Raumsolltemperatur Raum 1",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2396,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumfeuchte Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2397,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 7 Betriebsart Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2398,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Status Relais Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2399,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumtemperatur Raum 2",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2401,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 7 Raumsolltemperatur Raum 2",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2403,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumfeuchte Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2404,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 7 Betriebsart Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2405,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Status Relais Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2406,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumtemperatur Raum 3",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2408,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 7 Raumsolltemperatur Raum 3",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2410,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumfeuchte Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2411,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 7 Betriebsart Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2412,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Status Relais Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2413,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumtemperatur Raum 4",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2415,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 7 Raumsolltemperatur Raum 4",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2417,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumfeuchte Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2418,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 7 Betriebsart Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2419,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Status Relais Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2420,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumtemperatur Raum 5",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2422,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 7 Raumsolltemperatur Raum 5",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2424,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumfeuchte Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2425,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 7 Betriebsart Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2426,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Status Relais Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2427,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumtemperatur Raum 6",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2429,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 7 Raumsolltemperatur Raum 6",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2431,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumfeuchte Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2432,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 7 Betriebsart Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2433,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Status Relais Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2434,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumtemperatur Raum 7",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2436,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 7 Raumsolltemperatur Raum 7",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2438,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumfeuchte Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2439,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 7 Betriebsart Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2440,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Status Relais Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2441,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumtemperatur Raum 8",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2443,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 7 Raumsolltemperatur Raum 8",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2445,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 7 Raumfeuchte Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2446,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 7 Betriebsart Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2447,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Status Relais Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2454,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 7 Status Relais Raum 9 (A9)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2455,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Modus Heizen/Kühlen A14",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2456,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Entfeuchtungsausgang A12",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2457,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumtemperatur Raum 1",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2459,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 8 Raumsolltemperatur Raum 1",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2461,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumfeuchte Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2462,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 8 Betriebsart Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2463,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Status Relais Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2464,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumtemperatur Raum 2",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2466,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 8 Raumsolltemperatur Raum 2",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2468,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumfeuchte Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2469,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 8 Betriebsart Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2470,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Status Relais Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2471,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumtemperatur Raum 3",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2473,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 8 Raumsolltemperatur Raum 3",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2475,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumfeuchte Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2476,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 8 Betriebsart Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2477,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Status Relais Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2478,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumtemperatur Raum 4",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2480,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 8 Raumsolltemperatur Raum 4",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2482,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumfeuchte Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2483,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 8 Betriebsart Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2484,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Status Relais Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2485,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumtemperatur Raum 5",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2487,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 8 Raumsolltemperatur Raum 5",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2489,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumfeuchte Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2490,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 8 Betriebsart Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2491,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Status Relais Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2492,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumtemperatur Raum 6",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2494,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 8 Raumsolltemperatur Raum 6",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2496,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumfeuchte Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2497,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 8 Betriebsart Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2498,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Status Relais Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2499,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumtemperatur Raum 7",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2501,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 8 Raumsolltemperatur Raum 7",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2503,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumfeuchte Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2504,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 8 Betriebsart Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2505,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Status Relais Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2506,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumtemperatur Raum 8",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2508,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 8 Raumsolltemperatur Raum 8",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2510,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 8 Raumfeuchte Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2511,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 8 Betriebsart Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2512,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Status Relais Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2519,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 8 Status Relais Raum 9 (A9)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2520,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Modus Heizen/Kühlen A14",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2521,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Entfeuchtungsausgang A12",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2522,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumtemperatur Raum 1",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2524,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 9 Raumsolltemperatur Raum 1",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2526,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumfeuchte Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2527,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 9 Betriebsart Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2528,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Status Relais Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2529,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumtemperatur Raum 2",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2531,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 9 Raumsolltemperatur Raum 2",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2533,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumfeuchte Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2534,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 9 Betriebsart Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2535,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Status Relais Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2536,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumtemperatur Raum 3",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2538,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 9 Raumsolltemperatur Raum 3",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2540,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumfeuchte Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2541,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 9 Betriebsart Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2542,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Status Relais Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2543,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumtemperatur Raum 4",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2545,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 9 Raumsolltemperatur Raum 4",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2547,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumfeuchte Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2548,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 9 Betriebsart Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2549,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Status Relais Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2550,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumtemperatur Raum 5",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2552,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 9 Raumsolltemperatur Raum 5",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2554,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumfeuchte Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2555,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 9 Betriebsart Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2556,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Status Relais Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2557,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumtemperatur Raum 6",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2559,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 9 Raumsolltemperatur Raum 6",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2561,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumfeuchte Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2562,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 9 Betriebsart Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2563,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Status Relais Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2564,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumtemperatur Raum 7",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2566,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 9 Raumsolltemperatur Raum 7",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2568,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumfeuchte Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2569,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 9 Betriebsart Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2570,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Status Relais Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2571,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumtemperatur Raum 8",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2573,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 9 Raumsolltemperatur Raum 8",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2575,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 9 Raumfeuchte Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2576,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 9 Betriebsart Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2577,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Status Relais Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2584,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 9 Status Relais Raum 9 (A9)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2585,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Modus Heizen/Kühlen A14",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2586,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Entfeuchtungsausgang A12",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": 0,
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2587,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumtemperatur Raum 1",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2589,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 10 Raumsolltemperatur Raum 1",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2591,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumfeuchte Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2592,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 10 Betriebsart Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2593,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Status Relais Raum 1",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2594,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumtemperatur Raum 2",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2596,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 10 Raumsolltemperatur Raum 2",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2598,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumfeuchte Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2599,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 10 Betriebsart Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2600,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Status Relais Raum 2",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2601,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumtemperatur Raum 3",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2603,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 10 Raumsolltemperatur Raum 3",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2605,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumfeuchte Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2606,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 10 Betriebsart Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2607,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Status Relais Raum 3",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2608,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumtemperatur Raum 4",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2610,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 10 Raumsolltemperatur Raum 4",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2612,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumfeuchte Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2613,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 10 Betriebsart Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2614,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Status Relais Raum 4",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2615,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumtemperatur Raum 5",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2617,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 10 Raumsolltemperatur Raum 5",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2619,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumfeuchte Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2620,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 10 Betriebsart Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2621,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Status Relais Raum 5",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2622,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumtemperatur Raum 6",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2624,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 10 Raumsolltemperatur Raum 6",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2626,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumfeuchte Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2627,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 10 Betriebsart Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2628,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Status Relais Raum 6",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2629,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumtemperatur Raum 7",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2631,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 10 Raumsolltemperatur Raum 7",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2633,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumfeuchte Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2634,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 10 Betriebsart Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2635,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Status Relais Raum 7",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2636,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumtemperatur Raum 8",
  "Parameter": "",
  "Min": 15,
  "Max": 30,
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2638,
  "DataType": "FLOAT",
  "Access": "RW",
  "Name": "Zonenmodul 10 Raumsolltemperatur Raum 8",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "°C",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2640,
  "DataType": "UCHAR",
  "Access": "RW/RO",
  "Name": "Zonenmodul 10 Raumfeuchte Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 100,
  "Default": "",
  "Unit": "%rF",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2641,
  "DataType": "UCHAR",
  "Access": "RW",
  "Name": "Zonenmodul 10 Betriebsart Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 4,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2642,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Status Relais Raum 8",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 2649,
  "DataType": "UCHAR",
  "Access": "RO",
  "Name": "Zonenmodul 10 Status Relais Raum 9 (A9)",
  "Parameter": "",
  "Min": 0,
  "Max": 1,
  "Default": "",
  "Unit": "",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 74,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Aktueller PV-Überschuss",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kW",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 76,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Leistung E-Heizstab",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kW",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 78,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Aktuelle PV Produktion",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kW",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 82,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Hausverbrauch",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": 0,
  "Unit": "kW",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 84,
  "DataType": "FLOAT",
  "Access": "RW/RO",
  "Name": "Batterieentladung",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": 0,
  "Unit": "kW",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 86,
  "DataType": "WORD",
  "Access": "RW/RO",
  "Name": "Batteriefüllstand",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": -1,
  "Unit": "%",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 4122,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Aktuelle Leistungsaufnahme Wärmepumpe",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": "",
  "Unit": "kW",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 4126,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Thermische Leistung (Durchflusssensor)",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": 0,
  "Unit": "kW",
  "ValueList": "",
  "Note": ""
 },
 {
  "Address": 4128,
  "DataType": "FLOAT",
  "Access": "RO",
  "Name": "Wärmemenge gesamt",
  "Parameter": "",
  "Min": "",
  "Max": "",
  "Default": 0,
  "Unit": "kWh",
  "ValueList": "",
  "Note": ""
 }
]